# Примерен процес: LG HN1616HC.NK0

Статус: документиран директен интерфейс; профилът не е изпитан с реална машина. Не е генериран производствен Shelly Script.

## Потвърдено от LG

Официалното ръководство MFL68681839, Rev.08_022726 включва HN1616HC NK0 на корицата. На стр.98 е описан външен контролер по Modbus RTU, свързан директно към TB2: 21=A, 22=B, чрез фабричния кабел към CN_MODBUS. Не е необходим междинен LG gateway за този документиран път. Ако CN_MODBUS се използва от LG metering module, външен контролер не може да бъде свързан едновременно. Обозначението DC 5 V на схемата не е инструкция за подаване на външно захранване към A/B.

Стр.183 посочва 9600 bps, без паритет и 1 stop bit, както и SW1 позиции 1 и 2 ON. Битовете данни не са изрично дадени в тази таблица; 8N1 от Shelly примера остава кандидат за проверка. Менюто задава Modbus address в HEX, отделно от central control address. Стр.155 показва 01–FF и стойност по подразбиране 21 HEX; не приемай, че това е текущият адрес. Shelly документацията за client sid ограничава 1–247: не използвай 0xF8–0xFF само защото LG менюто ги допуска.

## Неясноти за разрешаване

- На стр.185 таблицата Input 300xx е озаглавена с 0x03, а Holding 400xx на стр.186 с 0x04. Това противоречи на стандартните read function codes (Input FC04, Holding FC03). Запиши вероятна грешка в документа; потвърди с актуална корекция/официален отговор и read-only тест, преди изпълним код. Не разменяй типовете мълчаливо.
- Стр.155 споменава само SW1 No.1, а стр.183 изисква No.1 и No.2. Подробната страница дава кандидат за настройка, но съпостави с действителната платка, приложимото ръководство и потвърждение от LG. Не променяй DIP настройки на сляпо.
- За конкретните избрани точки потвърди write function codes, signedness, допустими диапазони според режима и монтираните датчици. Четенето само по себе си не доказва право за запис.

## Избор на Shelly и минимален хардуер

Кандидат: Shelly Pro EM-50 + съвместим Pro Modbus/RS485 Add-on, както в официалния пример на Shelly. Изборът остава условен до точен firmware, налични API и ресурсен бюджет. Нужни са подходящ кабел с усукана двойка и монтаж/захранване според двата производителя. Енергийното измерване е допълнителна функция; електромерът трябва да съответства на фазите и измервателната задача, не избирай еднофазно измерване за цял трифазен товар по подразбиране.

| LG | Shelly интерфейс | Основание |
|---|---|---|
| TB2/21 A | A на потвърдения RS485 add-on | LG стр.98; провери схемата на точния add-on |
| TB2/22 B | B на потвърдения RS485 add-on | LG стр.98; провери схемата на точния add-on |
| Екран/референтен проводник | Според двете ръководства и проекта | Не свързвай произволна GND клема |

Shelly изпълнява скрипта и комуникира локално с LG. Компонентите се синхронизират със собствения Shelly Cloud акаунт; дистанционните команди от Smart Control минават през облачната връзка. Plugin-ът няма достъп до тази машина и не е изпращал команди.

## Следващи въпроси, които променят решението

1. Кой е външният LG модел и моделът/версията на контролера; свободен ли е CN_MODBUS?
2. Какъв Shelly и add-on има потребителят, с кой firmware? Ако още няма, иска ли и енергийно измерване и на колко фази?
3. Кои функции и колко машини са нужни, какъв е текущият Modbus адрес, и свързан ли е Shelly със собствения Cloud акаунт?

След тези отговори провери API и капацитета. Ако се използват деветте параметъра от Shelly примера, плюс комуникационен статус, те биха заели 10 виртуални компонента при потвърден лимит 10 и липса на други компоненти. Допълнителен режим, вентилатор или друга точка изисква приоритизация, а не обещание за неограничен интерфейс.

## Примерен ред на проверките

Провери приложимостта на ръководството, окабеляването, DIP настройките и единствения master. Разреши документните противоречия. Започни с потвърдени read-only точки и сравнение с LG дисплея. Едва след това тествай разрешена обратима команда с прочитане за потвърждение. Провери управление от оригиналния LG контролер, отпадане/възстановяване на връзка, рестарт и повторно създаване на компоненти. Запази предишните настройки за връщане. Нито една от тези хардуерни проверки не е изпълнена при създаването на plugin-а.

Източник: [LG installation manual](https://gscs-b2c.lge.com/downloadFile?fileId=SwBHlGV3pEWTB0a0w6RJg), стр.98,155,183–186. Останалите източници и точният обхват на прочитане са в sources.md. XLS картата AWHP не е използвана за този директен профил.
